# 滚动预测与滚动时域调度说明

## 1. 时间粒度

程序把一天拆成 96 个 15 分钟时段。滚动策略每 4 个时段（1 小时）重新计算一次未来 16 个时段（4 小时）的储能计划，但只执行当前 4 个时段。

## 2. 误差更新

在时刻 \\(t\\)，程序只使用已经发生的上一个时段 \\(t-1\\)：

\\[ e_t=P^{actual}_{t-1}-P^{day}_{t-1} \\]

其中 \\(P^{day}\\) 是日前 P50 预测。误差进入指数加权移动平均（EWMA）：

\\[ b_t=\\alpha e_t+(1-\\alpha)b_{t-1},\\quad \\alpha=0.35 \\]

同时更新误差波动估计：

\\[ v_t=\\beta(e_t-b_t)^2+(1-\\beta)v_{t-1},\\quad \\beta=0.20 \\]

\\(\\sigma_t=\\sqrt{v_t}\\) 用于界面上的误差带。它不是天气预报的官方置信区间，而是本次仿真的在线误差尺度估计。

## 3. 未来预测窗

对未来第 \\(k\\) 个 15 分钟点，偏差按小时衰减：

\\[ \\hat P_{t+k}=clip(P^{day}_{t+k}+b_t\\rho^{k/4},0,PV_{max}),\\quad \\rho=0.82 \\]

因此当前点修正最大，越远的点越接近日前预测。界面会把当前时刻、预测窗终点、误差和 EWMA 同步显示。

## 4. 动态规划状态与转移

状态向量只有一个核心量：储能电量 \\(E_t\\)。程序将允许电量离散为 81 个状态点，并枚举全部可行转移：

\\[
E_t \\rightarrow E_{t+1},\\qquad
P^{ch}_t=\\frac{\\max(E_{t+1}-E_t,0)}{\\eta_{ch}\\Delta t},\\qquad
P^{dis}_t=\\frac{\\max(E_t-E_{t+1},0)\\eta_{dis}}{\\Delta t}
\\]

每个转移检查 SOC、充放电功率、效率和期末电量约束。递推式为：

\\[ J_{t+1}(E_{t+1})=\\min_{E_t\\in\\Omega}\\{J_t(E_t)+C_t(E_t,E_{t+1})\\} \\]

\\(C_t\\) 包含主网购电费、柴油燃料费、电池循环费、弃光/失负荷惩罚和上网收益。

## 5. 一次滚动循环

1. 读取新观测并计算 \\(e_t\\)。
2. 更新 EWMA 偏差和波动尺度。
3. 修正未来 4 小时光伏曲线。
4. 以当前实际储能电量作为初始状态运行动态规划。
5. 发布计划，只执行当前 1 小时。
6. 时间前进 1 小时后重复。

~~~~mermaid
flowchart LR
  A[新实测光伏] --> B[误差 e_t]
  B --> C[EWMA 偏差 b_t]
  C --> D[修正未来 4h]
  D --> E[滚动 DP]
  E --> F[执行当前 1h]
  F --> A
~~~~

## 6. 演示边界

滚动调度中心是离线滚动仿真：它按时间顺序读取已发生的数据，模拟每小时重新决策。它没有连接真实逆变器、储能 BMS 或实时电网接口，也不应在答辩中称作真实在线 MPC。
